# กฎกระทรวง ฉบับที่ 39 (พ.ศ. 2537) — อัคคีภัย · ห้องน้ำ-ส้วม · แสงสว่าง · ระบายอากาศ
Source: `knowledge/_inbox/codes-th-sources/mr37-39-upd63.pdf` (consolidated; ข้อ 9, 19,
ตาราง 2 แก้ไขโดย ฉ.63 พ.ศ. 2551). Metric-first. อ้างอิง: (ข้อ N / ตาราง N; PDF p.M)

## ป้องกันอัคคีภัย (งานพักอาศัย)
- ห้องแถว/ตึกแถว/บ้านแถว/บ้านแฝด ≤ 2 ชั้น: เครื่องดับเพลิงมือถือ ≥ 1 เครื่อง/คูหา
  (น้ำอัดความดัน 10 L, โฟมเคมี 10 L, CO₂ 3 kg หรือผงเคมีแห้ง 3 kg — ตาราง 1; p.5) (ข้อ 3; p.1)
- อาคารอื่น: 1 เครื่อง (ขนาดตามตาราง 1 เช่น ผงเคมีแห้ง 4 kg) ต่อพื้นที่ ≤ 1,000 ตร.ม.
  ทุกระยะ ≤ 45 ม. และ ≥ 1 เครื่อง/ชั้น; ติดตั้งส่วนบนสุดสูงจากพื้น ≤ 1.50 ม. (ข้อ 3; p.1)
- สัญญาณเตือนเพลิงไหม้: บ้านแถว/แฝด ≤ 2 ชั้น ≥ 1 เครื่อง/คูหา; สูงกว่า 2 ชั้น ทุกชั้นทุกคูหา
  (ข้อ 4; p.2) · อาคารพื้นที่รวม > 2,000 ตร.ม. ต้องมีทุกชั้น (ข้อ 5; p.2)
- ระบบสัญญาณต้องมีทั้งแจ้งเหตุอัตโนมัติ + manual และส่งเสียงถึงคนทั้งอาคาร (ข้อ 6; p.2)
- อาคารชุมนุม/อยู่อาศัยรวมสูง ≥ 2 ชั้น: ป้ายบอกชั้น-ทางหนีไฟ ตัวอักษร ≥ 10 ซม. + ไฟฉุกเฉิน (ข้อ 7; p.2)
- ไฟฟ้าสำรองฉุกเฉิน: จ่าย ≥ 2 ชม. ให้ทางหนีไฟ/สัญญาณเตือน (อาคารประเภทตามข้อ 17; p.4)

## ห้องน้ำ-ห้องส้วม — ข้อ 9 (แก้ไขโดย ฉ.63); p.2–3
| รายการ | ค่า |
|---|---|
| ห้องน้ำ + ส้วม รวมห้องเดียว: พื้นที่ภายใน | ≥ 1.50 ตร.ม. |
| แยกห้อง: พื้นที่ภายในแต่ละห้อง | ≥ 0.90 ตร.ม. และกว้างภายใน ≥ 90 ซม. |
| ระยะดิ่งพื้น→เพดาน/ยอดฝาต่ำสุด | ≥ 2.00 ม. |
| ช่องระบายอากาศ | ≥ 10% ของพื้นที่ห้อง หรือพัดลมระบายอากาศเพียงพอ |
| ความลาดพื้น | ≥ 1:100 พร้อมจุดระบายน้ำต่ำสุด |
| ท่ออุจจาระ | Ø ≥ 10 ซม. ลาด ≥ 1:10 · ท่อระบายก๊าซ Ø ≥ 2.5 ซม. |
- บ่อเกรอะ/บ่อซึม ห่างแหล่งน้ำสาธารณะ ≥ 10 ม. (ข้อ 10; p.3)

## จำนวนสุขภัณฑ์ขั้นต่ำ (ตาราง 2 แก้ไขโดย ฉ.63; p.5–6) — เฉพาะประเภทที่สตูดิโอเจอ
> ✅ VERIFIED 2026-07-03 กับภาพ render ของ PDF p.5–6 โดยตรง (ตารางต้นฉบับใช้หัวคอลัมน์
> 2 ชั้น: ห้องส้วม = {ห้องถ่ายอุจจาระ, ที่ถ่ายปัสสาวะ}) — ทุกช่องด้านล่างตรงกับต้นฉบับ

| อาคาร | เกณฑ์ | อุจจาระ | ปัสสาวะ | ห้องน้ำ | อ่างล้างมือ |
|---|---|---|---|---|---|
| บ้าน (อาคารอยู่อาศัย) | ต่อ 1 หลัง | 1 | – | 1 | – |
| อาคารชุด (คอนโด) | ต่อ 1 ชุด | 1 | – | 1 | 1 |
| โรงแรม/บ้านเช่าพักชั่วคราว | ต่อ 1 ห้องพัก | 1 | – | 1 | 1 |
| ตึกแถว/ห้องแถว | ต่อคูหา ≤ 200 ตร.ม. | 1 | – | – | – |
| ตึกแถว/ห้องแถว | ต่อคูหา > 200 ตร.ม. หรือ > 3 ชั้น | 2 | 1 | 1 | – |
| สำนักงาน (ชาย) | ต่อพื้นที่ 300 ตร.ม. | 1 | 2 | – | 1 |
| สำนักงาน (หญิง) | ต่อพื้นที่ 300 ตร.ม. | 3 | – | – | 1 |

## แสงสว่างขั้นต่ำ (ตาราง 3; p.10) — ค่ากฎหมาย ไม่ใช่ค่าออกแบบ
| พื้นที่ | lux ขั้นต่ำ |
|---|---|
| ที่จอดรถ | 50 |
| ทางเดินในอาคารอยู่อาศัยรวม · ห้องพักโรงแรม/อยู่อาศัยรวม · ห้องน้ำ (บ้าน/สนง./โรงแรม) | 100 |
| ทางเดินสำนักงาน/โรงแรม · ห้างสรรพสินค้า · ตลาด | 200 |
| ห้องสมุด · ห้องเรียน · ห้องประชุม · พื้นที่ทำงานสำนักงาน | 300 |
> หมายเหตุนักออกแบบ: ค่านี้คือ floor ตามกฎหมาย — ค่าความสบายตา/CCT ใช้มาตรฐานใน
> `knowledge/lighting/` ซึ่งสูงกว่านี้เสมอ

## ระบายอากาศ (ข้อ 12–15; p.3)
- **ธรรมชาติ:** ทุกห้องต้องมีประตู/หน้าต่าง/ช่องระบายด้านติดอากาศภายนอก
  รวม ≥ 10% ของพื้นที่ห้อง (ไม่นับช่องที่ติดห้องอื่น/ทางเดินภายใน) (ข้อ 13)
- **วิธีกล (ตาราง 4; p.10):** ACH ขั้นต่ำ — ห้องน้ำบ้าน/สนง. 2 · ห้องน้ำอาคารสาธารณะ 4 ·
  ที่จอดรถใต้ดิน 4 · ครัวที่พักอาศัย 12 · ครัวร้านอาหาร 24
- **ปรับอากาศ (ตาราง 5; p.11):** อากาศภายนอกเข้า ลบ.ม./ชม./ตร.ม. — ห้องพักโรงแรม/อาคารชุด 2 ·
  สำนักงาน 2 · ห้องประชุม 6 · ห้องน้ำ 10 · ร้านอาหาร (ที่นั่ง) 10 · ครัว 30
- ช่องนำอากาศเข้าโดยวิธีกล: ห่างแหล่งอากาศเสีย ≥ 5 ม. สูงจากพื้นดิน ≥ 1.50 ม. (ข้อ 16; p.3)
